웹 검색·조회 권한이 승인되지 않아 법제처 원문 대조는 하지 못했습니다. 아래는 제가 알고 있는 현행 「산업안전보건기준에 관한 규칙」 조문 기준이며, 세부 문구는 국가법령정보센터(law.go.kr)에서 한 번 더 확인하시길 권합니다.

## 1. 작업 전 준비 의무

- **제38조(사전조사 및 작업계획서의 작성 등)** 제1항 제5호: 제318조에 따른 전기작업 중 전압이 50볼트를 넘거나 전기에너지가 250볼트암페어를 넘는 작업은 별표 4의 내용(전기작업 목적·내용, 작업자 자격, 정전 조치, 작업 절차, 보호구·방호구 등)을 담은 작업계획서를 작성하고 그 계획에 따라 작업하게 해야 합니다.
- **제318조(전기작업자의 제한)**: 감전 위험이 있는 전기기기등의 설치·해체·정비·점검 작업은 「유해·위험작업의 취업 제한에 관한 규칙」에 따른 자격·면허·경험·기능을 갖춘 사람(유자격자)이 수행하게 해야 합니다.

## 2. 전기작업 중 핵심 의무 (제2편 제3장 제3절 "전기작업에 대한 위험 방지")

- **제319조(정전전로에서의 전기작업)**: 작업 전 전로를 차단하는 것이 원칙입니다. 차단 시 ① 공급 전원 전부 확인 ② 단로기 개방 ③ 잠금장치·꼬리표 부착 ④ 잔류전하 방전 ⑤ 검전기로 충전 여부 확인 ⑥ 역송전 등 우려 시 단락접지 절차를 따라야 합니다. 재통전 시에는 작업기구·접지기구 제거, 작업자 이탈 확인, 잠금장치는 설치한 근로자가 직접 철거, 이상 유무 확인 후 투입해야 합니다. 생명유지장치·비상경보설비처럼 차단 시 위험이 커지는 경우 등은 예외입니다.
- **제320조(정전전로 인근에서의 전기작업)**: 차단하지 못한 노출 충전부 인근에서 작업하는 경우 제321조의 충전전로 작업 조치를 적용해야 합니다.
- **제321조(충전전로에서의 전기작업)**: 전로 차단 또는 절연용 방호구 설치, 신체·공구를 통한 직접·간접 접촉 방지, 절연용 보호구 착용, 고압·특별고압에서는 활선작업용 기구·장치 사용, 유자격자가 아닌 근로자의 접근한계거리 이내 접근 금지, 전압별 접근한계거리 준수, 필요 시 울타리 설치 또는 감시인 배치 의무가 있습니다.
- **제322조(충전전로 인근에서의 차량 등의 작업)**: 차량·기계장치를 충전부로부터 300cm 이상 이격해야 하며, 대지전압 50kV 초과 시 10kV마다 10cm씩 더 띄워야 합니다. 절연용 방호구를 설치하면 120cm까지 단축할 수 있습니다.
- **제323조(절연용 보호구 등의 사용)**: 제301조부터 제322조까지의 작업에서 절연용 보호구·방호구·활선작업용 기구·장치를 사용하게 하고, 안전인증품 사용과 사용 전 점검·적정 보관 의무가 있습니다.
- **제324조(적용 제외)**: 대지전압 30볼트 이하로 절연된 기기 등 일정 요건에 해당하면 위 조항 일부가 적용되지 않습니다.

## 3. 설비·배선 측 감전 방지 의무 (제3장 제1절·제2절)

- **제301조(전기 기계·기구 등의 충전부 방호)**: 충전부를 폐쇄형 외함·절연덮개·절연물로 덮거나 격리해야 합니다.
- **제302조(전기 기계·기구의 접지)**: 누전에 의한 감전 방지를 위해 접지해야 합니다.
- **제303조(전기 기계·기구의 적정설치 등)**
- **제304조(누전차단기에 의한 감전방지)**: 대지전압 150볼트 초과 이동형·휴대형 기기, 습윤 장소, 철골·철판 위 등 도전성 높은 장소, 임시배선 전로에 누전차단기를 설치해야 합니다.
- **제305조(과전류 차단장치)**
- **제306조(교류아크용접기 등)**: 자동전격방지기 설치 의무입니다.
- **제307조(단로기 등의 개폐)**: 부하전류 차단 후 개폐해야 합니다.
- **제308조(비상전원)**
- **제309조(임시로 사용하는 전등 등의 위험 방지)**: 보호망 설치 의무입니다.
- **제310조(전기 기계·기구의 조작 시 등의 안전조치)**: 조작부 조도 70럭스 이상, 작업공간 확보, 절연용 보호구 착용 의무입니다.
- **제311조(폭발위험장소에서 사용하는 전기 기계·기구의 선정 등)**
- **제312조(변전실 등의 위치)**
- **제313조(배선 등의 절연피복 등)**
- **제314조(습윤한 장소의 이동전선 등)**
- **제315조(통로바닥에서의 전선 등 사용 금지)**
- **제316조(꽂음접속기의 설치·사용 시 준수사항)**
- **제317조(이동 및 휴대장비 등의 사용 전기 작업)**: 이동전선 손상 방지, 접속부 절연, 절연용 보호구 착용 의무입니다.

**정리하면** 감전 위험 전기작업의 사업주 의무는 제38조(작업계획서)와 제318조(유자격자)로 시작해, 제319조(정전 작업 절차)·제321조(충전전로 작업)·제323조(절연용 보호구)가 핵심이며, 제301조~제317조는 설비·배선 자체의 감전 방지 조치입니다. 조문 번호와 제목은 제 기억 기준이므로, 인용 전에 법제처 원문으로 최종 확인해 주세요.
